!-Generator IDFEditor 1.44
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

  Output:Constructions,Constructions,Materials;

  Output:Variable,BE3_Wa_SW,Surface Inside Face Temperature,Timestep;

  Output:Variable,BE3_Wa_SW,Surface Outside Face Temperature,Timestep;

  Output:Variable,BE1_Wa_NE,Surface Inside Face Temperature,Timestep;

  Output:Variable,BE1_Wa_NE,Surface Outside Face Temperature,Timestep;

  Output:Variable,DR_Wa_NE,Surface Inside Face Temperature,Timestep;

  Output:Variable,DR_Wa_NE,Surface Outside Face Temperature,Timestep;

  Output:Variable,BE2_Wa_SW,Surface Inside Face Temperature,Timestep;

  Output:Variable,BE2_Wa_SW,Surface Outside Face Temperature,Timestep;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    5,                       !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ;                        !- Pixel Counting Resolution

  Output:Diagnostics,
    DoNotMirrorDetachedShading;  !- Key 1

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL1_D_SW,              !- Name
    Wall,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Hall1,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.961000000000,-0.456000000000,2.110000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.961000000000,-0.456000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.961000000000,0.864000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.961000000000,0.864000000000,2.110000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Output:Variable,*,Baseboard Electricity Rate,Timestep;

  WindowMaterial:Blind,
    Blinds,                  !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0,                       !- Blind Top Opening Multiplier
    0,                       !- Blind Bottom Opening Multiplier
    0,                       !- Blind Left Side Opening Multiplier
    0,                       !- Blind Right Side Opening Multiplier
    3,                       !- Minimum Slat Angle {deg}
    176;                     !- Maximum Slat Angle {deg}

  Output:Variable,*,Zone Air Temperature,Timestep;

  Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,Timestep;

  WindowShadingControl,
    BlindsShade-Kitchen,     !- Name
    Kitchen,                 !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOff,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blinds,                  !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    KIT_Wi_NE;               !- Fenestration Surface 1 Name

  WindowShadingControl,
    BlindsShade-Dining room, !- Name
    Dining room,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOff,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blinds,                  !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    DR_D_NE;                 !- Fenestration Surface 1 Name

  WindowShadingControl,
    BlindsShade-Bathroom2,   !- Name
    Bathroom2,               !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOff,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blinds,                  !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    BA2_Wi_NE;               !- Fenestration Surface 1 Name

  WindowShadingControl,
    BlindsShade-Bedroom1,    !- Name
    Bedroom1,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOff,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blinds,                  !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    BE1_Wi_NE;               !- Fenestration Surface 1 Name

  WindowShadingControl,
    BlindsShade-Hall1,       !- Name
    Hall1,                   !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOff,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Blinds,                  !- Shading Device Material Name
    BlockBeamSolar,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    HALL1_Wi_SW;             !- Fenestration Surface 1 Name

  WindowMaterial:Shade,
    Aluminium Foil,          !- Name
    0,                       !- Solar Transmittance {dimensionless}
    0.95,                    !- Solar Reflectance {dimensionless}
    0,                       !- Visible Transmittance {dimensionless}
    0.91,                    !- Visible Reflectance {dimensionless}
    0.05,                    !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.000016,                !- Thickness {m}
    221,                     !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}

  WindowShadingControl,
    AluFoilShade-Living room,!- Name
    Living room,             !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOff,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Aluminium Foil,          !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    LR_Wi_SE,                !- Fenestration Surface 1 Name
    LR_Wi_SW;                !- Fenestration Surface 2 Name

  WindowShadingControl,
    AluFoilShade-Bedroom2,   !- Name
    Bedroom2,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOff,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Aluminium Foil,          !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    BE2_Wi_SW;               !- Fenestration Surface 1 Name

  WindowShadingControl,
    AluFoilShade-Bedroom3,   !- Name
    Bedroom3,                !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOff,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Aluminium Foil,          !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    BE3_Wi_SW;               !- Fenestration Surface 1 Name

  WindowShadingControl,
    AluFoilShade-Basement2,  !- Name
    Basement2,               !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOff,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Aluminium Foil,          !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    BS2_Wi_NE;               !- Fenestration Surface 1 Name

  WindowShadingControl,
    AluFoilShade-Basement1,  !- Name
    Basement1,               !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    AlwaysOff,                !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    No,                      !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    Aluminium Foil,          !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    BS1_Wi_SEW,              !- Fenestration Surface 1 Name
    BS1_Wi_SEE;              !- Fenestration Surface 2 Name

  ZoneRefrigerationDoorMixing,
    BS2_ST1,                 !- Name
    Basement2,               !- Zone or Space Name 1
    Stairs1,                 !- Zone or Space Name 2
    Always On,               !- Schedule Name
    2.76,                    !- Door Height {m}
    3.3,                     !- Door Area {m2}
    None;                    !- Door Protection Type

!  ZoneRefrigerationDoorMixing,
!    KIT_HALL1,               !- Name
!    Kitchen,                 !- Zone or Space Name 1
!    Hall1,                   !- Zone or Space Name 2
!    Always On,               !- Schedule Name
!    2.49,                    !- Door Height {m}
!    4.42,                    !- Door Area {m2}
!    None;                    !- Door Protection Type

  ZoneRefrigerationDoorMixing,
    HALL1_ST2,               !- Name
    Hall1,                   !- Zone or Space Name 1
    Stairs2,                 !- Zone or Space Name 2
    Always On,               !- Schedule Name
    2.49,                    !- Door Height {m}
    9.8,                     !- Door Area {m2}
    None;                    !- Door Protection Type

  ZoneRefrigerationDoorMixing,
    ST2_HALL2,               !- Name
    Stairs2,                 !- Zone or Space Name 1
    Hall2,                   !- Zone or Space Name 2
    Always On,               !- Schedule Name
    2.49,                    !- Door Height {m}
    5.1,                     !- Door Area {m2}
    None;                    !- Door Protection Type

  ZoneCrossMixing,
    CM_BS1_BS2,                !- Name
    Basement1,                 !- Zone or Space Name
    Always On,                 !- Schedule Name
    Flow/Zone,                 !- Design Flow Rate Calculation Method
    0.76987,                     !- Design Flow Rate {m3/s}
    ,                          !- Flow Rate per Floor Area {m3/s-m2}
    ,                          !- Flow Rate per Person {m3/s-person}
    ,                          !- Air Changes per Hour {1/hr}
    Basement2,                 !- Source Zone or Space Name
    0.0;                       !- Delta Temperature {deltaC}

  ZoneCrossMixing,
    CM_BE1_HALL2,
    Bedroom1,
    Always On,
    Flow/Zone,
    0.70394,
    ,
    ,
    ,
    Hall2,
    0.0;

  ZoneCrossMixing,
    CM_BE2_HALL2,
    Bedroom2,
    Always On,
    Flow/Zone,
    0.70394,
    ,
    ,
    ,
    Hall2,
    0.0;

  ZoneCrossMixing,
    CM_BE3_HALL2,
    Bedroom3,
    Always On,
    Flow/Zone,
    0.70394,
    ,
    ,
    ,
    Hall2,
    0.0;

  ZoneCrossMixing,
    CM_BA2_HALL2,
    Bathroom2,
    Always On,
    Flow/Zone,
    0.45152,
    ,
    ,
    ,
    Hall2,
    0.0;

    !- Add this only if you remove/comment the existing KIT_HALL1 ZoneRefrigerationDoorMixing object
  ZoneCrossMixing,
    CM_KIT_HALL1,
    Kitchen,
    Always On,
    Flow/Zone,
    1.05399,
    ,
    ,
    ,
    Hall1,
    0.0;

  ZoneCrossMixing,
    CM_DR_HALL1,
    Dining room,
    Always On,
    Flow/Zone,
    1.05399,
    ,
    ,
    ,
    Hall1,
    0.0;

  ZoneCrossMixing,
    CM_LR_HALL1,
    Living room,
    Always On,
    Flow/Zone,
    1.05399,
    ,
    ,
    ,
    Hall1,
    0.0;

  ZoneCrossMixing,
    CM_BA1_HALL1,
    Bathroom1,
    Always On,
    Flow/Zone,
    0.74957,
    ,
    ,
    ,
    Hall1,
    0.0;

  Material:NoMass,
    Air layer,               !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Construction,
    Air Wall,                !- Name
    Air layer;               !- Outside Layer

  SurfaceProperty:OtherSideCoefficients,
    OSC_T01-A-1,             !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    T01-A-1,                 !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  SurfaceProperty:OtherSideCoefficients,
    OSC_T01-C-1,             !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    T01-C-1,                 !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  SurfaceProperty:OtherSideCoefficients,
    OSC_T57-B-2,             !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    T57-B-2,                 !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  SurfaceProperty:OtherSideCoefficients,
    OSC_T62-E-2,             !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    T62-E-2,                 !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  SurfaceProperty:OtherSideCoefficients,
    OSC_T59-A-1,             !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    T59-A-1,                 !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  SurfaceProperty:OtherSideCoefficients,
    OSC_T64-E-2,             !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    T64-E-2,                 !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  SurfaceProperty:OtherSideCoefficients,
    OSC_T53-C-1,             !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    T53-C-1,                 !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  SurfaceProperty:OtherSideCoefficients,
    OSC_T17-E-2,             !- Name
    0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    1.0,                     !- Constant Temperature {C}
    1.0,                     !- Constant Temperature Coefficient
    0.0,                     !- External Dry-Bulb Temperature Coefficient
    0.0,                     !- Ground Temperature Coefficient
    0.0,                     !- Wind Speed Coefficient
    0.0,                     !- Zone Air Temperature Coefficient
    T17-E-2,                 !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24;                      !- Period of Sinusoidal Variation {hr}

  Schedule:File,
    T01-A-1,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    FoundationsBD2013.txt,   !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:File,
    T01-C-1,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    FoundationsBD2013.txt,   !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:File,
    T57-B-2,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    FoundationsBD2013.txt,   !- File Name
    3,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:File,
    T62-E-2,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    FoundationsBD2013.txt,   !- File Name
    4,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:File,
    T59-A-1,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    FoundationsBD2013.txt,   !- File Name
    5,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:File,
    T64-E-2,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    FoundationsBD2013.txt,   !- File Name
    6,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:File,
    T53-C-1,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    FoundationsBD2013.txt,   !- File Name
    7,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:File,
    T17-E-2,                 !- Name
    Temperature,             !- Schedule Type Limits Name
    FoundationsBD2013.txt,   !- File Name
    8,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    Yes,                     !- Interpolate to Timestep
    60,                      !- Minutes per Item
    Yes;                     !- Adjust Schedule for Daylight Savings

  Schedule:File,
    SP_BS1,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    HeatingSP_custom_from_csv_2026_15min.txt,  !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

  Schedule:File,
    SP_BS2,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    HeatingSP_custom_from_csv_2026_15min.txt,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

  Schedule:File,
    SP_KIT,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    HeatingSP_custom_from_csv_2026_15min.txt,  !- File Name
    3,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

  Schedule:File,
    SP_BA1,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    HeatingSP_custom_from_csv_2026_15min.txt,  !- File Name
    4,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

  Schedule:File,
    SP_HALL1,                !- Name
    Temperature,             !- Schedule Type Limits Name
    HeatingSP_custom_from_csv_2026_15min.txt,  !- File Name
    5,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

  Schedule:File,
    SP_DR,                   !- Name
    Temperature,             !- Schedule Type Limits Name
    HeatingSP_custom_from_csv_2026_15min.txt,  !- File Name
    6,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

  Schedule:File,
    SP_LR,                   !- Name
    Temperature,             !- Schedule Type Limits Name
    HeatingSP_custom_from_csv_2026_15min.txt,  !- File Name
    7,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

  Schedule:File,
    SP_BA2,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    HeatingSP_custom_from_csv_2026_15min.txt,  !- File Name
    8,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

  Schedule:File,
    SP_BE2,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    HeatingSP_custom_from_csv_2026_15min.txt,  !- File Name
    9,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

  Schedule:File,
    SP_BE1,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    HeatingSP_custom_from_csv_2026_15min.txt,  !- File Name
    10,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

  Schedule:File,
    SP_BE3,                  !- Name
    Temperature,             !- Schedule Type Limits Name
    HeatingSP_custom_from_csv_2026_15min.txt,  !- File Name
    11,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

  Schedule:File,
    SP_GA,                   !- Name
    Temperature,             !- Schedule Type Limits Name
    HeatingSP_custom_from_csv_2026_15min.txt,  !- File Name
    12,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Tab,                     !- Column Separator
    No,                      !- Interpolate to Timestep
    15,                      !- Minutes per Item
    No;                      !- Adjust Schedule for Daylight Savings

  OutputControl:Table:Style,
    Comma,                   !- Column Separator
    JtoKWH;                  !- Unit Conversion

  ZoneInfiltration:DesignFlowRate,
    INF_GA,                  !- Name
    Garage,                  !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.7,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_GA_ROOF,             !- Name
    Garage Roof,             !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_BS1,                 !- Name
    Basement1,               !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_BS2,                 !- Name
    Basement2,               !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_ST1,                 !- Name
    Stairs1,                 !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_KIT,                 !- Name
    Kitchen,                 !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_BA1,                 !- Name
    Bathroom1,               !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_HALL1_CLS,           !- Name
    Hall1_Cls,               !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_HALL1,               !- Name
    Hall1,                   !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_DR,                  !- Name
    Dining room,             !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_LR,                  !- Name
    Living room,             !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_ST2,                 !- Name
    Stairs2,                 !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_BT2,                 !- Name
    Between2,                !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_BA2,                 !- Name
    Bathroom2,               !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_BE2_CLS,             !- Name
    Bedroom2_Cls,            !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_BE2,                 !- Name
    Bedroom2,                !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_BE1_CLS,             !- Name
    Bedroom1_Cls,            !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_BE1,                 !- Name
    Bedroom1,                !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_BE3_CLS,             !- Name
    Bedroom3_Cls,            !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_BE3,                 !- Name
    Bedroom3,                !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_HALL2_CLS,           !- Name
    Hall2_Cls,               !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_HALL2,               !- Name
    Hall2,                   !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    INF_R,                   !- Name
    Roof,                    !- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.1,                   !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  HVACTemplate:Thermostat,
    THM_BS1,                 !- Name
    SP_BS1,                  !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    THM_BS2,                 !- Name
    SP_BS2,                  !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    THM_KIT,                 !- Name
    SP_KIT,                  !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    THM_BA1,                 !- Name
    SP_BA1,                  !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    THM_HALL1,               !- Name
    SP_HALL1,                !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    THM_DR,                  !- Name
    SP_DR,                   !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    THM_LR,                  !- Name
    SP_LR,                   !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    THM_BA2,                 !- Name
    SP_BA2,                  !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    THM_BE2,                 !- Name
    SP_BE2,                  !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    THM_BE1,                 !- Name
    SP_BE1,                  !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}

  HVACTemplate:Thermostat,
    THM_BE3,                 !- Name
    SP_BE3,                  !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}

  HVACTemplate:Zone:BaseboardHeat,
    Garage,                  !- Zone Name
    THM_GA,                  !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    2000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

  HVACTemplate:Zone:BaseboardHeat,
    Basement1,               !- Zone Name
    THM_BS1,                 !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    2000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

  HVACTemplate:Zone:BaseboardHeat,
    Basement2,               !- Zone Name
    THM_BS2,                 !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    2000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

  HVACTemplate:Zone:BaseboardHeat,
    Kitchen,                 !- Zone Name
    THM_KIT,                 !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    1500,                       !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

  HVACTemplate:Zone:BaseboardHeat,
    Bathroom1,               !- Zone Name
    THM_BA1,                 !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    500,                     !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

  HVACTemplate:Zone:BaseboardHeat,
    Hall1,                   !- Zone Name
    THM_HALL1,               !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    5,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

  HVACTemplate:Zone:BaseboardHeat,
    Dining room,             !- Zone Name
    THM_DR,                  !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    1250,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

  HVACTemplate:Zone:BaseboardHeat,
    Living room,             !- Zone Name
    THM_LR,                  !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    1500,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

  HVACTemplate:Zone:BaseboardHeat,
    Bathroom2,               !- Zone Name
    THM_BA2,                 !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    1000,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

  HVACTemplate:Zone:BaseboardHeat,
    Bedroom2,                !- Zone Name
    THM_BE2,                 !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    1250,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

  HVACTemplate:Zone:BaseboardHeat,
    Bedroom1,                !- Zone Name
    THM_BE1,                 !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    1250,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

  HVACTemplate:Zone:BaseboardHeat,
    Bedroom3,                !- Zone Name
    THM_BE3,                 !- Template Thermostat Name
    ,                        !- Zone Heating Sizing Factor
    Electric,                !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    1250,                    !- Baseboard Heating Capacity {W}
    ,                        !- Dedicated Outdoor Air System Name
    ,                        !- Outdoor Air Method
    ,                        !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow Rate per Zone {m3/s}

  Material,
    Furniture_Wood_Equivalent, !- Name
    MediumSmooth,              !- Roughness
    0.05,                      !- Thickness {m}
    0.15,                      !- Conductivity {W/m-K}
    600,                       !- Density {kg/m3}
    1500;                      !- Specific Heat {J/kg-K}

  Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 2079mm,  !- Name
    MediumRough,             !- Roughness
    2.079,                   !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 259mm,  !- Name
    MediumRough,             !- Roughness
    0.259,                   !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 208mm,  !- Name
    MediumRough,             !- Roughness
    0.208,                   !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

  Material,
    Calcitic - dolomitic - limestone - marble - and granite - 2240 kg/m3 - 9.5mm,  !- Name
    MediumRough,             !- Roughness
    0.0095,                  !- Thickness {m}
    2.3,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Cement/lime - mortar - and stucco - 1280 kg/m3 - 9.5mm,  !- Name
    MediumRough,             !- Roughness
    0.0095,                  !- Thickness {m}
    0.65,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    G02 9.5mm plywood,       !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 152mm,  !- Name
    MediumRough,             !- Roughness
    0.152,                   !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 101mm,  !- Name
    MediumRough,             !- Roughness
    0.101,                   !- Thickness {m}
    2.15,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

  Material,
    G01 12.7mm gypsum board, !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

  Material,
    G03 13mm fiberboard sheathing,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.07,                    !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Sound deadening board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

  Material,
    Brick - fired clay - 2400 kg/m3 - 90mm,  !- Name
    MediumRough,             !- Roughness
    0.09,                    !- Thickness {m}
    1.34,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

  Material,
    Waferboard,              !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.091,                   !- Conductivity {W/m-K}
    590,                     !- Density {kg/m3}
    1300;                    !- Specific Heat {J/kg-K}

  Material,
    Glass Fiber insulation,  !- Name
    Rough,                   !- Roughness
    0.14,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    80,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    2x6 wood stud R20,       !- Name
    MediumRough,             !- Roughness
    0.14,                    !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    149,                     !- Density {kg/m3}
    943;                     !- Specific Heat {J/kg-K}

  Material,
    G02 15.7mm plywood,      !- Name
    Smooth,                  !- Roughness
    0.0157,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    G02 19mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    I05 255mm batt insulation,  !- Name
    VeryRough,               !- Roughness
    0.255,                   !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960;                     !- Specific Heat {J/kg-K}

  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260;                    !- Specific Heat {J/kg-K}

  Material,
    G02 12.7mm plywood,      !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    AIR 10.2MM,              !- Name
    Air,                     !- Gas Type
    0.0102;                  !- Thickness {m}

  WindowMaterial:Gas,
    AIR 18MM,                !- Name
    Air,                     !- Gas Type
    0.018;                   !- Thickness {m}

  Construction,
    InternalMass_Furniture,
    Furniture_Wood_Equivalent;

  Construction,
    Foundation Front Wall AboveGround,  !- Name
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 259mm,  !- Outside Layer
    I02 50mm insulation board,  !- Layer 2
    F04 Wall air space resistance,  !- Layer 3
    G01 12.7mm gypsum board; !- Layer 4

  Construction,
    Foundation Wall AboveGround,  !- Name
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 208mm,  !- Outside Layer
    I02 50mm insulation board,  !- Layer 2
    F04 Wall air space resistance,  !- Layer 3
    G01 12.7mm gypsum board; !- Layer 4

  Construction,
    Foundation Front Wall BelowGround,  !- Name
    Sopradrain panel,        !- Outside Layer
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 259mm,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    G01 12.7mm gypsum board; !- Layer 5

  Construction,
    Foundation Wall BelowGround,  !- Name
    Sopradrain panel,        !- Outside Layer
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 208mm,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    G01 12.7mm gypsum board; !- Layer 5

  Construction,
    Foundation Front Wall BelowGround NoIsolation,  !- Name
    Sopradrain panel,        !- Outside Layer
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 259mm,  !- Layer 2
    F04 Wall air space resistance,  !- Layer 3
    G01 12.7mm gypsum board; !- Layer 4

  Construction,
    Foundation Wall BelowGround NoIsolation,  !- Name
    Sopradrain panel,        !- Outside Layer
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 208mm,  !- Layer 2
    F04 Wall air space resistance,  !- Layer 3
    G01 12.7mm gypsum board; !- Layer 4

  Construction,
    Exterior Front Window,   !- Name
    CLEAR 6MM,               !- Outside Layer
    AIR 18MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Exterior Window,         !- Name
    CLEAR 6MM,               !- Outside Layer
    AIR 10.2MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

  Construction,
    Exterior Glass Door,     !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 10.2MM,              !- Layer 2
    CLEAR 3MM;               !- Layer 3

  Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

  Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

  Construction,
    Interior Floor BA1,      !- Name
    Calcitic - dolomitic - limestone - marble - and granite - 2240 kg/m3 - 9.5mm,  !- Outside Layer
    G02 9.5mm plywood,       !- Layer 2
    G02 15.7mm plywood;      !- Layer 3

  Construction,
    Interior Floor KIT-BA2,  !- Name
    Calcitic - dolomitic - limestone - marble - and granite - 2240 kg/m3 - 9.5mm,  !- Outside Layer
    Concrete: Cement/lime - mortar - and stucco - 1280 kg/m3 - 9.5mm,  !- Layer 2
    G02 15.7mm plywood;      !- Layer 3

  Construction,
    Exterior Floor,          !- Name
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 101mm;  !- Outside Layer

  Construction,
    Exterior Floor GA,       !- Name
    Concrete: Sand and gravel or stone aggregate concretes - 2400 kg/m3 - 152mm;  !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    G01 12.7mm gypsum board, !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01 12.7mm gypsum board; !- Layer 3

  Construction,
    Exterior Wall Vinyl,     !- Name
    Siding: Vinyl hollow-backed,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G03 13mm fiberboard sheathing,  !- Layer 3
    2x6 wood stud R20,       !- Layer 4
    Sound deadening board,   !- Layer 5
    F04 Wall air space resistance,  !- Layer 6
    G01 12.7mm gypsum board; !- Layer 7

  Construction,
    Exterior Wall Brick,     !- Name
    Brick - fired clay - 2400 kg/m3 - 90mm,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G03 13mm fiberboard sheathing,  !- Layer 3
    2x6 wood stud R20,       !- Layer 4
    Sound deadening board,   !- Layer 5
    F04 Wall air space resistance,  !- Layer 6
    G01 12.7mm gypsum board; !- Layer 7

  Construction,
    Interior Wall GA,        !- Name
    G01 12.7mm gypsum board, !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G03 13mm fiberboard sheathing,  !- Layer 3
    2x6 wood stud R20,       !- Layer 4
    Sound deadening board,   !- Layer 5
    F04 Wall air space resistance,  !- Layer 6
    G01 12.7mm gypsum board; !- Layer 7

  Construction,
    Exterior Wall GA Vinyl,  !- Name
    Siding: Vinyl hollow-backed,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G03 13mm fiberboard sheathing,  !- Layer 3
    2x6 wood stud R20,       !- Layer 4
    F04 Wall air space resistance,  !- Layer 5
    G01 12.7mm gypsum board; !- Layer 6

  Construction,
    Exterior Wall GA Brick,  !- Name
    Brick - fired clay - 2400 kg/m3 - 90mm,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G03 13mm fiberboard sheathing,  !- Layer 3
    2x6 wood stud R20,       !- Layer 4
    F04 Wall air space resistance,  !- Layer 5
    G01 12.7mm gypsum board; !- Layer 6

  Construction,
    Exterior Wall Joist Vinyl,  !- Name
    Siding: Vinyl hollow-backed,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G03 13mm fiberboard sheathing,  !- Layer 3
    Waferboard,              !- Layer 4
    Glass Fiber insulation;  !- Layer 5

  Construction,
    Exterior Wall Joist Brick,  !- Name
    Brick - fired clay - 2400 kg/m3 - 90mm,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G03 13mm fiberboard sheathing,  !- Layer 3
    Waferboard,              !- Layer 4
    Glass Fiber insulation;  !- Layer 5

  Construction,
    Interior Floor,          !- Name
    G02 19mm plywood,        !- Outside Layer
    G02 15.7mm plywood;      !- Layer 2

  Construction,
    Interior Ceiling Floor1, !- Name
    G01 12.7mm gypsum board; !- Outside Layer

  Construction,
    Exterior Ceiling,        !- Name
    I05 255mm batt insulation,  !- Outside Layer
    Sound deadening board,   !- Layer 2
    F05 Ceiling air space resistance,  !- Layer 3
    G01 12.7mm gypsum board; !- Layer 4

  Construction,
    Exterior Ceiling GA,     !- Name
    I05 255mm batt insulation,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    G01 12.7mm gypsum board; !- Layer 3

  Construction,
    Exterior Roof,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    Vaporpermeable felt,     !- Layer 2
    G02 12.7mm plywood;      !- Layer 3

  Material:NoMass,
    Sopradrain panel,        !- Name
    Rough,                   !- Roughness
    0.16;                    !- Thermal Resistance {m2-K/W}

  Material:NoMass,
    Siding: Vinyl hollow-backed,  !- Name
    Smooth,                  !- Roughness
    0.11,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Vaporpermeable felt,     !- Name
    Rough,                   !- Roughness
    0.011;                   !- Thermal Resistance {m2-K/W}

  InternalMass,
    IM_Bedroom1,
    InternalMass_Furniture,
    Bedroom1,
    ,
    20.0;

  InternalMass,
    IM_Bedroom2,
    InternalMass_Furniture,
    Bedroom2,
    ,
    20.0;

  InternalMass,
    IM_Bedroom3,
    InternalMass_Furniture,
    Bedroom3,
    ,
    20.0;

  InternalMass,
    IM_LivingRoom,
    InternalMass_Furniture,
    Living room,
    ,
    30.0;

  InternalMass,
    IM_DiningRoom,
    InternalMass_Furniture,
    Dining room,
    ,
    45.0;

  InternalMass,
    IM_Kitchen,
    InternalMass_Furniture,
    Kitchen,
    ,
    25.0;

  InternalMass,
    IM_Bathroom1,
    InternalMass_Furniture,
    Bathroom1,
    ,
    5.0;

  InternalMass,
    IM_Bathroom2,
    InternalMass_Furniture,
    Bathroom2,
    ,
    15.0;

  InternalMass,
    IM_Basement1,
    InternalMass_Furniture,
    Basement1,
    ,
    50.0;

  InternalMass,
    IM_Basement2,
    InternalMass_Furniture,
    Basement2,
    ,
    40.0;

  InternalMass,
    IM_Garage,
    InternalMass_Furniture,
    Garage,
    ,
    5.0;

  SurfaceConvectionAlgorithm:Inside,AdaptiveConvectionAlgorithm;

  SurfaceConvectionAlgorithm:Outside,AdaptiveConvectionAlgorithm;

  HeatBalanceAlgorithm,ConductionTransferFunction,200,,1000;

  ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No;                      !- Do Space Heat Balance for Sizing

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier

  Site:Location,
    Shawinigan_Qc_Ca,        !- Name
    46.56,                   !- Latitude {deg}
    -72.77,                  !- Longitude {deg}
    -5.0,                    !- Time Zone {hr}
    140;                     !- Elevation {m}

  RunPeriod,
    Jan01_to_Jun03_2026,                    !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2026,                        !- Begin Year
    6,                       !- End Month
    3,                      !- End Day of Month
    2026,                        !- End Year
    Thursday,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    Yes;                        !- Treat Weather as Actual

  Version,26.1;

  Building,
    MEEB2013,                !- Name
    200,                       !- North Axis {deg}
    Country,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    5,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Timestep,4;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

  Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

  Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  HVACTemplate:Thermostat,
    THM_GA,                  !- Name
    SP_GA,                   !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    50;                      !- Constant Cooling Setpoint {C}

  Output:VariableDictionary,IDF;

  Zone,
    Garage,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.83,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    GA_F,                    !- Name
    Floor,                   !- Surface Type
    Exterior Floor GA,       !- Construction Name
    Garage,                  !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T17-E-2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.417000000000,4.572000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.417000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.572000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    GA_Wa_NW,                !- Name
    Wall,                    !- Surface Type
    Exterior Wall GA Vinyl,  !- Construction Name
    Garage,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.391000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.417000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.417000000000,0.000000000000,3.391000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    GA_Wa_NE,                !- Name
    Wall,                    !- Surface Type
    Exterior Wall GA Vinyl,  !- Construction Name
    Garage,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.572000000000,3.391000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.572000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.391000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    GA_C,                    !- Name
    Ceiling,                 !- Surface Type
    Exterior Ceiling GA,     !- Construction Name
    Garage,                  !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage Roof,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.572000000000,3.391000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.391000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.417000000000,0.000000000000,3.391000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.417000000000,4.572000000000,3.391000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    GA_Wi_NW,                !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    GA_Wa_NW,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.352000000000,0.000000000000,1.980000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.352000000000,0.000000000000,0.760000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.962000000000,0.000000000000,0.760000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.962000000000,0.000000000000,1.980000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    Ga_D_NW,                 !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    GA_Wa_NW,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.147000000000,0.000000000000,2.110000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.147000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.062000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.062000000000,0.000000000000,2.110000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Garage Roof,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    1.83,                    !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    GA_ROOF_R_SW,            !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Garage Roof,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.05,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    3.708500000000,0.000000000000,5.241000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.417000000000,0.000000000000,3.391000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.417000000000,4.572000000000,3.391000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.708500000000,4.572000000000,5.241000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    GA_ROOF_R_NE,            !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Garage Roof,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.05,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    3.708500000000,4.572000000000,5.241000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.572000000000,3.391000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,3.391000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.708500000000,0.000000000000,5.241000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    GA_ROOF_Wa_NW,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall GA Vinyl,  !- Construction Name
    Garage Roof,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.391000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.417000000000,0.000000000000,3.391000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.708500000000,0.000000000000,5.241000000000;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}

  Zone,
    Kitchen,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    4.572,                   !- Y Origin {m}
    1.05,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    KIT_F_BS1,               !- Name
    Floor,                   !- Surface Type
    Interior Floor KIT-BA2,  !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Basement1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.065000000000,4.241000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.065000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.241000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    KIT_Wa_NE,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.05,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.241000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.241000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    KIT_Wa_NW,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.830000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.830000000000,0.000000000000,2.341000000000,  !- X,Y,Z ==> Vertex 4 {m}
    2.120666216216,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    KIT_C,                   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling Floor1, !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.241000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.065000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.065000000000,4.241000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    KIT_Wi_NE,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    KIT_Wa_NE,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,2.795000000000,2.134000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.795000000000,1.119000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.880000000000,1.119000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.880000000000,2.134000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    KIT_Wa_GA,               !- Name
    Wall,                    !- Surface Type
    Interior Wall GA,        !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.830000000000,0.000000000000,2.341000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.830000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.065000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.065000000000,0.000000000000,2.341000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    KIT_D_GA,                !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    KIT_Wa_GA,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.026990733663,0.000000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.026990733663,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.891990733663,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.891990733663,0.000000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Bathroom1,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.065,                   !- X Origin {m}
    4.572,                   !- Y Origin {m}
    1.05,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BA1_F,                   !- Name
    Floor,                   !- Surface Type
    Interior Floor BA1,      !- Construction Name
    Bathroom1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Basement2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.183000000000,1.422000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.183000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.422000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BA1_Wa_GA,               !- Name
    Wall,                    !- Surface Type
    Interior Wall GA,        !- Construction Name
    Bathroom1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.341000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.183000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.183000000000,0.000000000000,2.341000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BA1_Wa_KIT,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bathroom1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Kitchen,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.422000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,1.422000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BA1_Wa_HALL1,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bathroom1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Hall1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.183000000000,1.422000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.183000000000,1.422000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.422000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.422000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BA1_C,                   !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling Floor1, !- Construction Name
    Bathroom1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.422000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.183000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.183000000000,1.422000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BA1_D,                   !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BA1_Wa_HALL1,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.471500000000,1.422000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.471500000000,1.422000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.711500000000,1.422000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.711500000000,1.422000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Hall1,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.065,                   !- X Origin {m}
    5.994,                   !- Y Origin {m}
    1.05,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL1_Wa_BA1,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Hall1,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Bathroom1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.183000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.183000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.183000000000,-0.558000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.183000000000,-0.558000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL1_Wa_KIT,            !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Hall1,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Kitchen,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.778000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,1.778000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL1_Wa_ST2,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Hall1,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.961000000000,1.778000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.961000000000,1.778000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.761000000000,1.778000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.312250089190,1.778000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}

  BuildingSurface:Detailed,
    HALL1_F,                 !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Hall1,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Basement2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    3.961000000000,1.778000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.961000000000,-0.558000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.183000000000,-0.558000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.183000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.000000000000,1.778000000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    HALL1_Wa_SW,             !- Name
    Wall,                    !- Surface Type
    Exterior Wall Brick,     !- Construction Name
    Hall1,                   !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    3.961000000000,-0.558000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.961000000000,-0.558000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.961000000000,-0.456000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.961000000000,-0.456000000000,2.110000000000,  !- X,Y,Z ==> Vertex 4 {m}
    3.961000000000,0.864000000000,2.110000000000,  !- X,Y,Z ==> Vertex 5 {m}
    3.961000000000,0.864000000000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    3.961000000000,1.778000000000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    3.961000000000,1.778000000000,2.486000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}

  BuildingSurface:Detailed,
    HALL1_C,                 !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling Floor1, !- Construction Name
    Hall1,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    0.000000000000,1.778000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.183000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.183000000000,-0.558000000000,2.486000000000,  !- X,Y,Z ==> Vertex 4 {m}
    3.961000000000,-0.558000000000,2.486000000000,  !- X,Y,Z ==> Vertex 5 {m}
    3.961000000000,1.778000000000,2.486000000000;  !- X,Y,Z ==> Vertex 6 {m}

                                        !- X,Y,Z  6 {m}

  Zone,
    Dining room,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    8.813,                   !- Y Origin {m}
    1.05,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    DR_F,                    !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Dining room,             !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Basement1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.086000000000,3.583000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.086000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.583000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    DR_Wa_NE,                !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Dining room,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.583000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,3.583000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    DR_Wa_SE,                !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Dining room,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.086000000000,3.583000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.086000000000,3.583000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,3.583000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.583000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    DR_Wa_LR,                !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Dining room,             !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Living room,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.086000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.086000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.086000000000,3.583000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.086000000000,3.583000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    DR_C,                    !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling Floor1, !- Construction Name
    Dining room,             !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.583000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.086000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.086000000000,3.583000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    DR_Wa_KIT,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Dining room,             !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Kitchen,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.086000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.086000000000,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    DR_D_KIT,                !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DR_Wa_KIT,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.774312106767,0.000000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.774312106767,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.534312106767,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.534312106767,0.000000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    DR_D_LR,                 !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    DR_Wa_LR,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.086000000000,1.342374309326,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.086000000000,1.342374309326,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.086000000000,2.862374309326,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.086000000000,2.862374309326,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    DR_D_NE,                 !- Name
    GlassDoor,               !- Surface Type
    Exterior Glass Door,     !- Construction Name
    DR_Wa_NE,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,2.669000000000,2.080000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.669000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.839000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.839000000000,2.080000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Living room,             !- Name
    0.0,                     !- Direction of Relative North {deg}
    3.086,                   !- X Origin {m}
    8.813,                   !- Y Origin {m}
    1.05,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    LR_Wa_SE,                !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Living room,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.940000000000,3.583000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.940000000000,3.583000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,3.583000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.583000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    LR_Wi_SE,                !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    LR_Wa_SE,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.181000000000,3.583000000000,2.134000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.181000000000,3.583000000000,0.714000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.571000000000,3.583000000000,0.714000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.571000000000,3.583000000000,2.134000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Bedroom2_Cls,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    3.48,                    !- X Origin {m}
    4.572,                   !- Y Origin {m}
    3.853,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE2_CLS_F,               !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Bedroom2_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.711000000000,2.108000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.711000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.108000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE2_CLS_Wa_BA2,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom2_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Bathroom2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,2.108000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.108000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE2_CLS_Wa_GA_ROOF,      !- Name
    Wall,                    !- Surface Type
    Interior Wall GA,        !- Construction Name
    Bedroom2_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage Roof,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.361109073750,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.711000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.711000000000,0.000000000000,0.715794256438;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE2_CLS_Wa_HALL2,        !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom2_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Hall2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.711000000000,2.108000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.711000000000,2.108000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,2.108000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.108000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE2_CLS_Wa_BE2,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom2_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Bedroom2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.711000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.711000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.711000000000,2.108000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.711000000000,2.108000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE2_CLS_C,               !- Name
    Ceiling,                 !- Surface Type
    Exterior Ceiling,        !- Construction Name
    Bedroom2_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Roof,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,2.108000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.711000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.711000000000,2.108000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE2_CLS_Wa_NW,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Bedroom2_Cls,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.361109073750,  !- X,Y,Z ==> Vertex 2 {m}
    0.711000000000,0.000000000000,0.715794256438,  !- X,Y,Z ==> Vertex 3 {m}
    0.711000000000,0.000000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BE2_CLS_D,               !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BE2_CLS_Wa_BE2,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.711000000000,0.290000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.711000000000,0.290000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.711000000000,1.815000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.711000000000,1.815000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Bedroom2,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.191,                   !- X Origin {m}
    4.572,                   !- Y Origin {m}
    3.853,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE2_F,                   !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Bedroom2,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.835000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.835000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.200000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    BE2_Wa_GA_ROOF,          !- Name
    Wall,                    !- Surface Type
    Interior Wall GA,        !- Construction Name
    Bedroom2,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage Roof,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.715794256438,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.835000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.835000000000,0.000000000000,0.147100714575,  !- X,Y,Z ==> Vertex 4 {m}
    1.347500000000,0.000000000000,1.388000000000;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE2_Wa_ST2,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom2,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.835000000000,3.200000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.835000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.200000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE2_C,                   !- Name
    Ceiling,                 !- Surface Type
    Exterior Ceiling,        !- Construction Name
    Bedroom2,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Roof,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.200000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.835000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.835000000000,3.200000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE2_Wa_SW,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Bedroom2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.835000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.835000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.835000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.835000000000,3.200000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    BE2_Wa_NW,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Bedroom2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.715794256438,  !- X,Y,Z ==> Vertex 2 {m}
    1.347500000000,0.000000000000,1.388000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.835000000000,0.000000000000,0.147100714575,  !- X,Y,Z ==> Vertex 4 {m}
    3.835000000000,0.000000000000,2.489000000000;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BE2_Wi_SW,               !- Name
    Window,                  !- Surface Type
    Exterior Front Window,   !- Construction Name
    BE2_Wa_SW,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.835000000000,1.370000000000,2.134000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.835000000000,1.370000000000,0.714000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.835000000000,2.285000000000,0.714000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.835000000000,2.285000000000,2.134000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Bedroom1_Cls,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    7.467,                   !- Y Origin {m}
    3.853,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE1_CLS_F,               !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Bedroom1_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.119000000000,1.626000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.119000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.626000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE1_CLS_Wa_NE,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Bedroom1_Cls,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.626000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,1.626000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE1_CLS_Wa_BA2,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom1_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Bathroom2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.119000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.119000000000,0.000000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE1_CLS_Wa_BE1,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom1_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Bedroom1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.119000000000,1.626000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.119000000000,1.626000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.626000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.626000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE1_CLS_C,               !- Name
    Ceiling,                 !- Surface Type
    Exterior Ceiling,        !- Construction Name
    Bedroom1_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Roof,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.626000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.119000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.119000000000,1.626000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BE1_CLS_D,               !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BE1_CLS_Wa_BE1,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.515000000000,1.626000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.515000000000,1.626000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.600000000000,1.626000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.600000000000,1.626000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Hall2_Cls,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    2.119,                   !- X Origin {m}
    7.467,                   !- Y Origin {m}
    3.853,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL2_CLS_Wa_BE1_CLS,    !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Hall2_Cls,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Bedroom1_Cls,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.626000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,1.626000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL2_CLS_F,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Hall2_Cls,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.570000000000,1.626000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.570000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.626000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL2_CLS_Wa_BA2,        !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Hall2_Cls,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Bathroom2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.570000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.570000000000,0.000000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL2_CLS_Wa_BE1,        !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Hall2_Cls,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Bedroom1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.570000000000,1.626000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.570000000000,1.626000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.626000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.626000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL2_CLS_Wa_HALL2,      !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Hall2_Cls,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Hall2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.570000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.570000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.570000000000,1.626000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.570000000000,1.626000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL2_CLS_C,             !- Name
    Ceiling,                 !- Surface Type
    Exterior Ceiling,        !- Construction Name
    Hall2_Cls,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Roof,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.626000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.570000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.570000000000,1.626000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    HALL2_CLS_D,             !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    HALL2_CLS_Wa_HALL2,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.570000000000,0.356000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.570000000000,0.356000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.570000000000,1.271000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.570000000000,1.271000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BE2_D,                   !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BE2_Wa_HALL2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,3.040000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,3.040000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,2.280000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.280000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Bedroom3_Cls,            !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.216,                   !- X Origin {m}
    9.88,                    !- Y Origin {m}
    3.853,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE3_CLS_Wa_BE1,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom3_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Bedroom1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,2.515000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.515000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE3_CLS_Wa_HALL2,        !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom3_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Hall2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.711000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.711000000000,0.000000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE3_CLS_F,               !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Bedroom3_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.711000000000,2.515000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.711000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.515000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE3_CLS_Wa_SE,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Bedroom3_Cls,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.711000000000,2.515000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.711000000000,2.515000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,2.515000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.515000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE3_CLS_C,               !- Name
    Ceiling,                 !- Surface Type
    Exterior Ceiling,        !- Construction Name
    Bedroom3_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Roof,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,2.515000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.711000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.711000000000,2.515000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE3_CLS_Wa_BE3,          !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom3_Cls,            !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Bedroom3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.711000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.711000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.711000000000,2.515000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.711000000000,2.515000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BE3_CLS_D,               !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BE3_CLS_Wa_BE3,          !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.711000000000,0.495000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.711000000000,0.495000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.711000000000,2.020000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.711000000000,2.020000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    GA_ROOF_Wa_SE,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall GA Vinyl,  !- Construction Name
    Garage Roof,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    7.417000000000,4.572000000000,3.391000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.196000000000,4.572000000000,3.391000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.196000000000,4.572000000000,4.000100714575;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}

  Zone,
    Bedroom3,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.927,                   !- X Origin {m}
    9.88,                    !- Y Origin {m}
    3.853,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE3_Wa_SE,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Bedroom3,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.099000000000,2.515000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.099000000000,2.515000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,2.515000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.515000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Roof,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    4.572,                   !- Y Origin {m}
    6.342,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    R_R_SW,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Roof,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.05,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013000000000,0.000000000000,2.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,7.823000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013000000000,7.823000000000,2.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    R_R_NE,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Roof,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.05,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    4.013000000000,7.823000000000,2.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,7.823000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013000000000,0.000000000000,2.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    R_Wa_SE,                 !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Roof,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    8.026000000000,7.823000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,7.823000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013000000000,7.823000000000,2.000000000000;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    R_Wa_NW,                 !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Roof,                    !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.013000000000,0.000000000000,2.000000000000;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    KIT_Wa_GA_ROOF,          !- Name
    Wall,                    !- Surface Type
    Interior Wall GA,        !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage Roof,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.830000000000,0.000000000000,2.341000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.065000000000,0.000000000000,2.341000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.065000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.120666216216,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BA1_Wa_GA_ROOF,          !- Name
    Wall,                    !- Surface Type
    Interior Wall GA,        !- Construction Name
    Bathroom1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage Roof,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.341000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.183000000000,0.000000000000,2.341000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.183000000000,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    HALL1_D_ST2,             !- Name
    Door,                    !- Surface Type
    Air Wall,                !- Construction Name
    HALL1_Wa_ST2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.741000000000,1.778000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.741000000000,1.778000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.981000000000,1.778000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.981000000000,1.778000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Bathroom2,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    4.572,                   !- Y Origin {m}
    3.853,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BA2_Wa_NE,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Bathroom2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,2.895000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.895000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BA2_Wa_HALL2,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bathroom2,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Hall2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.480000000000,2.108000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.480000000000,2.108000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.689000000000,2.895000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.689000000000,2.895000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    BA2_C,                   !- Name
    Ceiling,                 !- Surface Type
    Exterior Ceiling,        !- Construction Name
    Bathroom2,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Roof,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    0.000000000000,2.895000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.480000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.480000000000,2.108000000000,2.489000000000,  !- X,Y,Z ==> Vertex 4 {m}
    2.689000000000,2.895000000000,2.489000000000;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    BA2_F,                   !- Name
    Floor,                   !- Surface Type
    Interior Floor KIT-BA2,  !- Construction Name
    Bathroom2,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    3.480000000000,2.108000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.480000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.895000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    2.689000000000,2.895000000000,0.000000000000;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    BA2_Wa_GA_ROOF,          !- Name
    Wall,                    !- Surface Type
    Interior Wall GA,        !- Construction Name
    Bathroom2,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage Roof,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    2.756122702703,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.480000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.480000000000,0.000000000000,0.361109073750;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BA2_D,                   !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BA2_Wa_HALL2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.352398555064,2.234956178464,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.352398555064,2.234956178464,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.813636898666,2.770993376422,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.813636898666,2.770993376422,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BA2_Wi_NE,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BA2_Wa_NE,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,2.785000000000,2.134000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.785000000000,0.714000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.870000000000,0.714000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.870000000000,2.134000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    KIT_Wa_ST1,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.065000000000,3.200000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.065000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.065000000000,4.241000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.065000000000,4.241000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    LR_F,                    !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Living room,             !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Basement1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.940000000000,3.583000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.940000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.583000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    LR_Wa_KIT,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Living room,             !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Kitchen,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.979000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.979000000000,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    LR_C,                    !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling Floor1, !- Construction Name
    Living room,             !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.583000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.940000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.940000000000,3.583000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    LR_Wa_SW,                !- Name
    Wall,                    !- Surface Type
    Exterior Wall Brick,     !- Construction Name
    Living room,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.940000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.940000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.940000000000,3.583000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.940000000000,3.583000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    LR_Wi_SW,                !- Name
    Window,                  !- Surface Type
    Exterior Front Window,   !- Construction Name
    LR_Wa_SW,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.940000000000,0.381500000000,2.134000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.940000000000,0.381500000000,0.714000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.940000000000,2.516500000000,0.714000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.940000000000,2.516500000000,2.134000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE3_Wa_SW,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Brick,     !- Construction Name
    Bedroom3,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.099000000000,-1.065000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.099000000000,-1.065000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.099000000000,2.515000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.099000000000,2.515000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BE3_Wi_SW,               !- Name
    Window,                  !- Surface Type
    Exterior Front Window,   !- Construction Name
    BE3_Wa_SW,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.099000000000,-0.076000000000,2.134000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.099000000000,-0.076000000000,0.714000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.099000000000,0.839000000000,0.714000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.099000000000,0.839000000000,2.134000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    B3_F,                    !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Bedroom3,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.099000000000,2.515000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.099000000000,-1.065000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.065000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.515000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    B3_C,                    !- Name
    Ceiling,                 !- Surface Type
    Exterior Ceiling,        !- Construction Name
    Bedroom3,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Roof,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,2.515000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-1.065000000000,2.489000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.099000000000,-1.065000000000,2.489000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.099000000000,2.515000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE3_Wa_ST2,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom3,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-1.065000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-1.065000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.099000000000,-1.065000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.099000000000,-1.065000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE3_Wa_HALL2,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom3,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Hall2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.065000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-1.065000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BE3_D,                   !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BE3_Wa_HALL2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-0.150000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.150000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.910000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.910000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Hall2,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    3.48,                    !- X Origin {m}
    6.68,                    !- Y Origin {m}
    3.853,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    Hall1_Cls,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    6.248,                   !- X Origin {m}
    4.572,                   !- Y Origin {m}
    1.05,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL1_CLS_F,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Hall1_Cls,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Basement2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.778000000000,0.864000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.778000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.864000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL1_CLS_Wa_SW,         !- Name
    Wall,                    !- Surface Type
    Exterior Wall Brick,     !- Construction Name
    Hall1_Cls,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.778000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.778000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.778000000000,0.864000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.778000000000,0.864000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL1_CLS_BA1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Hall1_Cls,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Bathroom1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.864000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.864000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL1_CLS_Wa_Ga,         !- Name
    Wall,                    !- Surface Type
    Interior Wall GA,        !- Construction Name
    Hall1_Cls,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.341000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.778000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.778000000000,0.000000000000,2.341000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL1_CLS_HALL1,         !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Hall1_Cls,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Hall1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.778000000000,0.864000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.778000000000,0.864000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.864000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.864000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL1_CLS_C,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling Floor1, !- Construction Name
    Hall1_Cls,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.864000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.778000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.778000000000,0.864000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    HALL1_CLS_D,             !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    HALL1_CLS_HALL1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.175838378539,0.864000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.175838378539,0.864000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.260838378539,0.864000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.260838378539,0.864000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Between2,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    4.572,                   !- Y Origin {m}
    3.536,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BT2_Wa_NE,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Joist Vinyl,  !- Construction Name
    Between2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,7.823000000000,0.317000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,7.824000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.317000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BT2_Wa_SE,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Joist Vinyl,  !- Construction Name
    Between2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,7.823000000000,0.317000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,7.824000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,7.824000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,7.823000000000,0.317000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BT2_Wa_SEW,              !- Name
    Wall,                    !- Surface Type
    Exterior Wall Joist Brick,  !- Construction Name
    Between2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,4.243000000000,0.317000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,4.243000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,7.824000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,7.823000000000,0.317000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BT2_Wa_SNW,              !- Name
    Wall,                    !- Surface Type
    Exterior Wall Joist Brick,  !- Construction Name
    Between2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,0.000000000000,0.317000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,3.200000000000,0.317000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BT2_Wa_GA_ROOF,          !- Name
    Wall,                    !- Surface Type
    Exterior Wall Joist Vinyl,  !- Construction Name
    Between2,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage Roof,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.120666216216,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,0.000000000000,0.317000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.756122702703,0.000000000000,0.317000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    BT2_Wa_SE_ST1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Between2,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    4.065000000000,4.243000000000,0.317000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.065000000000,4.241000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.377250089190,4.241000000000,0.000000000000;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BT2_Wa_NW_ST2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Between2,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,3.200000000000,0.317000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.377250089190,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.065000000000,3.200000000000,0.317000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Stairs2,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.065,                   !- X Origin {m}
    7.772,                   !- Y Origin {m}
    1.05,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    ST2_Wa_ST1,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Stairs2,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.043000000000,2.803000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.761000000000,1.041000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.761000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.803000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}
                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  9 {m}

  BuildingSurface:Detailed,
    HALL2_F,                 !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Hall2,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    1.447000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.447000000000,2.135000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.585000000000,2.135000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.585000000000,1.092000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.711000000000,1.092000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.711000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 7 {m}
    -0.791000000000,0.787000000000,0.000000000000,  !- X,Y,Z ==> Vertex 8 {m}
    -0.791000000000,2.413000000000,0.000000000000,  !- X,Y,Z ==> Vertex 9 {m}
    0.736000000000,3.200000000000,0.000000000000;  !- X,Y,Z ==> Vertex 10 {m}

                                        !- X,Y,Z  10 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    KIT_D_ST1,               !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    KIT_Wa_ST1,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.065000000000,3.341000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.065000000000,3.341000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.065000000000,4.101000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.065000000000,4.101000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Basement2,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    4.572,                   !- Y Origin {m}
    -1.706,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_G_NW,             !- Name
    Wall,                    !- Surface Type
    Foundation Wall BelowGround NoIsolation,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T64-E-2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.610000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,0.000000000000,0.610000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_F,                   !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T53-C-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.200000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_ST1,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,3.200000000000,2.756000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.826000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.065000000000,3.200000000000,2.756000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_G_NE,             !- Name
    Wall,                    !- Surface Type
    Foundation Wall BelowGround NoIsolation,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T59-A-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.200000000000,0.610000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.610000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_SW1,              !- Name
    Wall,                    !- Surface Type
    Foundation Front Wall AboveGround,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T01-A-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,0.000000000000,2.440000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,0.000000000000,1.706000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,0.410000000000,1.706000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,0.410000000000,2.440000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BS2_Wi_NE,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BS2_Wa_NE,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,2.794000000000,2.380000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.794000000000,1.770000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.879000000000,1.770000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.879000000000,2.380000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Basement1,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    7.772,                   !- Y Origin {m}
    -1.706,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_Gi_NE,            !- Name
    Wall,                    !- Surface Type
    Foundation Wall BelowGround,  !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T57-B-2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.624000000000,1.706000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.624000000000,0.610000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.610000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,1.706000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_Gi_SE,            !- Name
    Wall,                    !- Surface Type
    Foundation Wall BelowGround,  !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T57-B-2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,4.624000000000,1.706000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,4.624000000000,0.610000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.624000000000,0.610000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.624000000000,1.706000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}

  BuildingSurface:Detailed,
    BS1_F,                   !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T53-C-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    6,                       !- Number of Vertices
    8.026000000000,4.624000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,1.040000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.826000000000,1.040000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.826000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.000000000000,4.624000000000,0.000000000000;  !- X,Y,Z ==> Vertex 6 {m}

                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BS1_Wi_SEW,              !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BS1_Wa_SE,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.378000000000,4.624000000000,2.380000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.378000000000,4.624000000000,1.770000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.978000000000,4.624000000000,1.770000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.978000000000,4.624000000000,2.380000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BS1_Wi_SEE,              !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BS1_Wa_SE,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.050000000000,4.624000000000,2.380000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.050000000000,4.624000000000,1.770000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.830000000000,4.624000000000,1.770000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.830000000000,4.624000000000,2.380000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL2_Wa_NW_ST2,         !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Hall2,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.711000000000,1.092000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.711000000000,1.092000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.585000000000,1.092000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.585000000000,1.092000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL2_Wa_SW_ST2,         !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Hall2,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.585000000000,1.092000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.585000000000,1.092000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.585000000000,2.135000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.585000000000,2.135000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL2_Wa_SE_ST2,         !- Name
    Wall,                    !- Surface Type
    Air Wall,                !- Construction Name
    Hall2,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.585000000000,2.135000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.585000000000,2.135000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.447000000000,2.135000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.447000000000,2.135000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}
                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  9 {m}

  BuildingSurface:Detailed,
    HALL2_C,                 !- Name
    Ceiling,                 !- Surface Type
    Exterior Ceiling,        !- Construction Name
    Hall2,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Roof,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    10,                      !- Number of Vertices
    -0.791000000000,2.413000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.791000000000,0.787000000000,2.489000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.711000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.711000000000,1.092000000000,2.489000000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.585000000000,1.092000000000,2.489000000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.585000000000,2.135000000000,2.489000000000,  !- X,Y,Z ==> Vertex 7 {m}
    1.447000000000,2.135000000000,2.489000000000,  !- X,Y,Z ==> Vertex 8 {m}
    1.447000000000,3.200000000000,2.489000000000,  !- X,Y,Z ==> Vertex 9 {m}
    0.736000000000,3.200000000000,2.489000000000;  !- X,Y,Z ==> Vertex 10 {m}

                                        !- X,Y,Z  10 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    ST2_C,                   !- Name
    Ceiling,                 !- Surface Type
    Exterior Ceiling,        !- Construction Name
    Stairs2,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Roof,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.043000000000,5.292000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,5.292000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.961000000000,0.000000000000,5.292000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.961000000000,1.040000000000,5.292000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL1_CLS_Wa_GA_ROOF,    !- Name
    Wall,                    !- Surface Type
    Interior Wall GA,        !- Construction Name
    Hall1_Cls,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage Roof,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.341000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.778000000000,0.000000000000,2.341000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.778000000000,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    ST2_F,                   !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Stairs2,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.961000000000,1.041000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.961000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.761000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.761000000000,1.041000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Stairs1,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.065,                   !- X Origin {m}
    7.772,                   !- Y Origin {m}
    -1.706,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    ST1_F,                   !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Stairs1,                 !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T53-C-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.961000000000,1.040000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.961000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.761000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.761000000000,1.040000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}

  BuildingSurface:Detailed,
    BT2_Wa_NW_ST1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Between2,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    3,                       !- Number of Vertices
    4.065000000000,3.200000000000,0.317000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.377250089190,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.065000000000,3.200000000000,0.000000000000;  !- X,Y,Z ==> Vertex 3 {m}

                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BT2_Wa_SE_ST2,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Between2,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.065000000000,4.243000000000,0.317000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.377250089190,4.241000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,4.241000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,4.243000000000,0.317000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    LR_Wa_ST1,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Living room,             !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.979000000000,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.979000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.740000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.291250089190,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    LR_D_KIT,                !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    LR_Wa_KIT,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.110000000000,0.000000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.110000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.870000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.870000000000,0.000000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BT2_Wa_NW,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Joist Vinyl,  !- Construction Name
    Between2,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.317000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.120666216216,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.756122702703,0.000000000000,0.317000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BT2_Wa_NE_ST1,           !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Between2,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.065000000000,3.200000000000,0.317000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.065000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.065000000000,4.241000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.065000000000,4.243000000000,0.317000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    HALL1_Wa_ST1,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Hall1,                   !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.312250089190,1.778000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.761000000000,1.778000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.778000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.778000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    LR_Wa_ST2,               !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Living room,             !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs2,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.291250089190,0.000000000000,2.486000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.740000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.940000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.940000000000,0.000000000000,2.486000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    BA2_Wa_NW,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Bathroom2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.756122702703,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.480000000000,0.000000000000,0.361109073750,  !- X,Y,Z ==> Vertex 4 {m}
    3.480000000000,0.000000000000,2.489000000000;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE2_Wa_HALL2,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom2,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Hall2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.200000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,2.108000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.108000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}

  Zone,
    Bedroom1,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    9.093,                   !- Y Origin {m}
    3.853,                   !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    BE1_F,                   !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Bedroom1,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Between2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    4.216000000000,3.302000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.216000000000,0.787000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.689000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 4 {m}
    0.000000000000,3.302000000000,0.000000000000;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE1_Wa_HALL2,            !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bedroom1,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Hall2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.689000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.689000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.216000000000,0.787000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.216000000000,0.787000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE1_Wa_SE,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Bedroom1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.216000000000,3.302000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.216000000000,3.302000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,3.302000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.302000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}

  BuildingSurface:Detailed,
    BE1_C,                   !- Name
    Ceiling,                 !- Surface Type
    Exterior Ceiling,        !- Construction Name
    Bedroom1,                !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Roof,                    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    5,                       !- Number of Vertices
    0.000000000000,3.302000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.689000000000,0.000000000000,2.489000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.216000000000,0.787000000000,2.489000000000,  !- X,Y,Z ==> Vertex 4 {m}
    4.216000000000,3.302000000000,2.489000000000;  !- X,Y,Z ==> Vertex 5 {m}

                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BE1_Wa_NE,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    Bedroom1,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.302000000000,2.489000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,3.302000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.489000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BE1_Wi_NE,               !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    BE1_Wa_NE,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,2.083000000000,2.134000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.083000000000,0.714000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.863000000000,0.714000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.863000000000,2.134000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BE1_D,                   !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BE1_Wa_HALL2,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.115666414783,0.219899455425,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.115666414783,0.219899455425,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.789333585217,0.567100544575,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.789333585217,0.567100544575,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BS2_D_ST1,               !- Name
    Door,                    !- Surface Type
    Air Wall,                !- Construction Name
    BS2_Wa_ST1,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.806000000000,3.200000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.806000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.046000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.046000000000,3.200000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    BS1_D_BS2,               !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BS1_Wa_BS2,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.033957267160,0.000000000000,2.050000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.033957267160,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.793957267160,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.793957267160,0.000000000000,2.050000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_GA_NE,               !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.470000000000,4.572000000000,3.391000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.470000000000,-0.358000000000,3.391000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.830000000000,-0.358000000000,3.391000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.830000000000,4.572000000000,3.391000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_GA_SW,               !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.247000000000,4.572000000000,3.391000000000,  !- X,Y,Z ==> Vertex 1 {m}
    9.247000000000,-0.358000000000,3.391000000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.603000000000,-0.358000000000,3.391000000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.603000000000,4.572000000000,3.391000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_GA_NW2,              !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.538500000000,0.000000000000,5.241000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.830000000000,0.000000000000,3.391000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.830000000000,-0.358000000000,3.391000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.538500000000,-0.358000000000,5.241000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_GA_NW1,              !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.538500000000,-0.358000000000,5.241000000000,  !- X,Y,Z ==> Vertex 1 {m}
    9.247000000000,-0.358000000000,3.391000000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.247000000000,0.000000000000,3.391000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.538500000000,0.000000000000,5.241000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_R_SE1,               !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.013000000000,12.395000000000,8.342000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,12.395000000000,6.342000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,12.755000000000,6.342000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013000000000,12.755000000000,8.342000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_R_SE2,               !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.013000000000,12.755000000000,8.342000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,12.755000000000,6.342000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,12.395000000000,6.342000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013000000000,12.395000000000,8.342000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_R_NW2,               !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.013000000000,4.572000000000,8.342000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.572000000000,6.342000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.212000000000,6.342000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013000000000,4.212000000000,8.342000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_R_NW1,               !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.013000000000,4.212000000000,8.342000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,4.212000000000,6.342000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,4.572000000000,6.342000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.013000000000,4.572000000000,8.342000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_R_SW,                !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.026000000000,12.755000000000,6.342000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,4.212000000000,6.342000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.386000000000,4.212000000000,6.342000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.386000000000,12.755000000000,6.342000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_R_NE,                !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.360000000000,12.755000000000,6.342000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.360000000000,4.212000000000,6.342000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.212000000000,6.342000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,12.755000000000,6.342000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_HALL1_SW,            !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.026000000000,7.772000000000,3.391000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,4.572000000000,3.391000000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.603000000000,4.572000000000,3.391000000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.603000000000,7.772000000000,3.391000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_DR_NE1,              !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -2.440000000000,11.796000000000,0.734000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.440000000000,9.356000000000,0.734000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,9.356000000000,0.734000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,11.796000000000,0.734000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  Shading:Building:Detailed,
    SHD_DR_NE2,              !- Name
    Always Off,              !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.830000000000,9.356000000000,0.734000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.830000000000,7.772000000000,0.004000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.610000000000,7.772000000000,0.004000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.610000000000,9.356000000000,0.734000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}
                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  5 {m}
                                        !- X,Y,Z  6 {m}
                                        !- X,Y,Z  7 {m}

  BuildingSurface:Detailed,
    GA_Wa_SW,                !- Name
    Wall,                    !- Surface Type
    Exterior Wall GA Vinyl,  !- Construction Name
    Garage,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    8,                       !- Number of Vertices
    7.417000000000,0.000000000000,3.391000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.417000000000,0.000000000000,1.030000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.417000000000,0.910000000000,1.030000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.417000000000,0.910000000000,2.130000000000,  !- X,Y,Z ==> Vertex 4 {m}
    7.417000000000,3.662000000000,2.130000000000,  !- X,Y,Z ==> Vertex 5 {m}
    7.417000000000,3.662000000000,1.030000000000,  !- X,Y,Z ==> Vertex 6 {m}
    7.417000000000,4.572000000000,1.030000000000,  !- X,Y,Z ==> Vertex 7 {m}
    7.417000000000,4.572000000000,3.391000000000;  !- X,Y,Z ==> Vertex 8 {m}

                                        !- X,Y,Z  8 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    GA_Wa_b1_SW,             !- Name
    Wall,                    !- Surface Type
    Exterior Wall GA Brick,  !- Construction Name
    Garage,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.417000000000,0.000000000000,1.030000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.417000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.417000000000,0.910000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.417000000000,0.910000000000,1.030000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    GA_Wa_b2_SW,             !- Name
    Wall,                    !- Surface Type
    Exterior Wall GA Brick,  !- Construction Name
    Garage,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.417000000000,3.662000000000,1.030000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.417000000000,3.662000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.417000000000,4.572000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.417000000000,4.572000000000,1.030000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    GA_D_SW,                 !- Name
    Wall,                    !- Surface Type
    Exterior Door,           !- Construction Name
    Garage,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.417000000000,0.910000000000,2.130000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.417000000000,0.910000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    7.417000000000,3.662000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    7.417000000000,3.662000000000,2.130000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    R_VENT_NW,               !- Name
    Door,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    R_Wa_NW,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.763000000000,0.000000000000,1.520000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.763000000000,0.000000000000,1.020000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.263000000000,0.000000000000,1.020000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.263000000000,0.000000000000,1.520000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    GA_ROOF_VENT_NW,         !- Name
    Door,                    !- Surface Type
    Exterior Wall GA Vinyl,  !- Construction Name
    GA_ROOF_Wa_NW,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.458500000000,0.000000000000,4.761000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.458500000000,0.000000000000,4.261000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.958500000000,0.000000000000,4.261000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.958500000000,0.000000000000,4.761000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    R_VENT_SE,               !- Name
    Door,                    !- Surface Type
    Exterior Wall Vinyl,     !- Construction Name
    R_Wa_SE,                 !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.263000000000,7.823000000000,1.520000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.263000000000,7.823000000000,1.020000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.763000000000,7.823000000000,1.020000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.763000000000,7.823000000000,1.520000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_WA_G_SW,             !- Name
    Wall,                    !- Surface Type
    Foundation Front Wall BelowGround NoIsolation,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T59-A-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,0.000000000000,0.610000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,3.200000000000,0.610000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_GA,               !- Name
    Wall,                    !- Surface Type
    Foundation Wall AboveGround,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.830000000000,0.000000000000,2.440000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.830000000000,0.000000000000,1.706000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,0.000000000000,1.706000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,0.000000000000,2.440000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_Gi_NE,            !- Name
    Wall,                    !- Surface Type
    Foundation Wall BelowGround,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T57-B-2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.200000000000,1.706000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,3.200000000000,0.610000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.610000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,1.706000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    ST1_Wa_G_SW,             !- Name
    Wall,                    !- Surface Type
    Foundation Front Wall BelowGround NoIsolation,  !- Construction Name
    Stairs1,                 !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T59-A-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.961000000000,0.000000000000,0.610000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.961000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.961000000000,1.040000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.961000000000,1.040221335268,0.610000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_G_SE,             !- Name
    Wall,                    !- Surface Type
    Foundation Wall BelowGround NoIsolation,  !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T59-A-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,4.624000000000,0.610000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,4.624000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.624000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.624000000000,0.610000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_G_NE,             !- Name
    Wall,                    !- Surface Type
    Foundation Wall BelowGround NoIsolation,  !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T59-A-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.624000000000,0.610000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.624000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.610000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_NW,               !- Name
    Wall,                    !- Surface Type
    Foundation Wall AboveGround,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T01-C-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.440000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,1.706000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.830000000000,0.000000000000,1.706000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.830000000000,0.000000000000,2.440000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_Gi_NW,            !- Name
    Wall,                    !- Surface Type
    Foundation Wall BelowGround,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T62-E-2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,1.706000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.610000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,0.000000000000,0.610000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,0.000000000000,1.706000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_NE,               !- Name
    Wall,                    !- Surface Type
    Foundation Wall AboveGround,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.200000000000,2.440000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,3.200000000000,1.706000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,1.706000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.440000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_Gi_SW,            !- Name
    Wall,                    !- Surface Type
    Foundation Front Wall BelowGround,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T57-B-2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,0.000000000000,1.706000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,0.000000000000,0.610000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,3.200000000000,0.610000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,3.200000000000,1.706000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    GA_Wa_SE,                !- Name
    Wall,                    !- Surface Type
    Exterior Wall GA Vinyl,  !- Construction Name
    Garage,                  !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.417000000000,4.572000000000,3.391000000000,  !- X,Y,Z ==> Vertex 1 {m}
    7.417000000000,4.572000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.196000000000,4.572000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.196000000000,4.572000000000,3.391000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_NE,               !- Name
    Wall,                    !- Surface Type
    Foundation Wall AboveGround,  !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T01-C-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.624000000000,2.440000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.624000000000,1.706000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,1.706000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.440000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_SE,               !- Name
    Wall,                    !- Surface Type
    Foundation Wall AboveGround,  !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,4.624000000000,2.440000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,4.624000000000,1.706000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.624000000000,1.706000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.624000000000,2.440000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    ST1_Wa_SW,               !- Name
    Wall,                    !- Surface Type
    Foundation Front Wall AboveGround,  !- Construction Name
    Stairs1,                 !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T01-A-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.961000000000,0.000000000000,2.756000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.961000000000,0.000000000000,1.706000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.961000000000,1.040000000000,1.706000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.961000000000,1.041000000000,2.756000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    ST1_Wa_Gi_SW,            !- Name
    Wall,                    !- Surface Type
    Foundation Front Wall BelowGround,  !- Construction Name
    Stairs1,                 !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T57-B-2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.961000000000,0.000000000000,1.706000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.961000000000,0.000000000000,0.610000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.961000000000,1.040221335268,0.610000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.961000000000,1.040000000000,1.706000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_G_SW,             !- Name
    Wall,                    !- Surface Type
    Foundation Front Wall BelowGround NoIsolation,  !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T59-A-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,1.040221335268,0.610000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,1.040000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,4.624000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,4.624000000000,0.610000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_uu_SW,            !- Name
    Wall,                    !- Surface Type
    Foundation Front Wall AboveGround,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T01-A-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,0.410000000000,2.440000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,0.410000000000,1.706000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,2.850000000000,1.706000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,2.850000000000,2.440000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_SW2,              !- Name
    Wall,                    !- Surface Type
    Foundation Front Wall AboveGround,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T01-A-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,2.850000000000,2.440000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,2.850000000000,1.706000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,3.200000000000,1.706000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,3.200000000000,2.440000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_JCT_SW,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall Joist Brick,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,0.000000000000,2.756000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,0.000000000000,2.440000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,3.200000000000,2.440000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,3.200000000000,2.756000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_JCT_Ga,           !- Name
    Wall,                    !- Surface Type
    Interior Wall GA,        !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Garage,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.830000000000,0.000000000000,2.756000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.830000000000,0.000000000000,2.440000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,0.000000000000,2.440000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,0.000000000000,2.756000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_JCT_NW,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall Joist Vinyl,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.756000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.440000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.830000000000,0.000000000000,2.440000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.830000000000,0.000000000000,2.756000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS2_Wa_JCT_NE,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall Joist Vinyl,  !- Construction Name
    Basement2,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,3.200000000000,2.756000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,3.200000000000,2.440000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.440000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.756000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_JCT_SE,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall Joist Vinyl,  !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,4.624000000000,2.756000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,4.624000000000,2.440000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.624000000000,2.440000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.624000000000,2.756000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_JCT_NE,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall Joist Vinyl,  !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,4.624000000000,2.756000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,4.624000000000,2.440000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.440000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.756000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_BS2,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Basement2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.756000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.826000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.065000000000,0.000000000000,2.756000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_ST1,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Stairs1,                 !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.065000000000,1.041000000000,2.756000000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.826000000000,1.040000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,1.040000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,1.041000000000,2.756000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_SW,               !- Name
    Wall,                    !- Surface Type
    Foundation Front Wall AboveGround,  !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T01-A-1,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,1.040885341074,2.440000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,1.040619013062,1.706000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,4.624000000000,1.706000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,4.624000000000,2.440000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_Gi_SW,            !- Name
    Wall,                    !- Surface Type
    Foundation Front Wall BelowGround,  !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    OtherSideCoefficients,   !- Outside Boundary Condition
    OSC_T57-B-2,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,1.040619013062,1.706000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,1.040221335268,0.610000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,4.624000000000,0.610000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,4.624000000000,1.706000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    ST1_Wa_BS1,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Stairs1,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Basement1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.041000000000,2.756000000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.761000000000,1.040000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.761000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.756000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    KIT_F_BS2,               !- Name
    Floor,                   !- Surface Type
    Interior Floor KIT-BA2,  !- Construction Name
    Kitchen,                 !- Zone Name
    ,                        !- Space Name
    Zone,                    !- Outside Boundary Condition
    Basement2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.065000000000,3.200000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.065000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.200000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    BS1_Wa_JCT_SW,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall Joist Brick,  !- Construction Name
    Basement1,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    8.026000000000,1.041000000000,2.756000000000,  !- X,Y,Z ==> Vertex 1 {m}
    8.026000000000,1.040885341074,2.440000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.026000000000,4.624000000000,2.440000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.026000000000,4.624000000000,2.756000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  BuildingSurface:Detailed,
    ST2_Wa_SW,               !- Name
    Wall,                    !- Surface Type
    Exterior Wall Brick,     !- Construction Name
    Stairs2,                 !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.961000000000,0.000000000000,5.292000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.961000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.961000000000,1.041000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.961000000000,1.040000000000,5.292000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
                                        !- X,Y,Z  1 {m}
                                        !- X,Y,Z  2 {m}
                                        !- X,Y,Z  3 {m}

  FenestrationSurface:Detailed,
    HALL1_Wi_SW,             !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    HALL1_D_SW,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.961000000000,-0.286000000000,1.910000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.961000000000,-0.286000000000,0.690000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.961000000000,0.684000000000,0.690000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.961000000000,0.684000000000,1.910000000000;  !- X,Y,Z ==> Vertex 4 {m}

                                        !- X,Y,Z  4 {m}
